- alias: "Basement Heat Pump Track Room Target"
  id: "basement_heatpump_track_target"
  description: >-
    Steers the basement mini split from the room instead of from the head's
    own thermostat.

    Measured 2026-11-13: the head's temperature sensor is unreliable - it
    wandered 64F -> 83F with no relationship to the room (67.6F), read 82F
    while the room was 67F, and moved several degrees in minutes with the
    compressor at 0W. Since anything an automation can send is 60-85F, there
    is no setpoint that reliably sits above that wandering reading, so the
    head cannot be trusted to decide anything.

    Demand therefore comes from the room, and the target is what the rest of
    the house already plans for this room: ecobee heat setpoint + 2F (the
    vent controller's downstairs heating bonus) or ecobee cool setpoint - 2F
    in cooling, plus input_number.basement_heatpump_offset.

    The head is driven as a dumb on/off heater: while the room wants heat it
    is sent the RUN extreme (86F, the top of the unit's range) so its own
    thermostat can never decide the call is done, and everything hinges on the
    room reference below. Idle is 61F in heat mode / 84F in cool mode.

    86F only became usable on 2026-11-17, when the dongle's ESPHome config
    (/config/esphome/basement-heatpump.yaml) had visual_max_temperature raised
    from 85 to 86 F and was reflashed over OTA. Below that the entity advertised
    85 and refused to accept it (85F = 29.4444C against a 29.4444C ceiling).
    Idle stays at 61 and never 60 for the same reason - 60F is the floor and
    gets rejected.

    That only stays safe because the room reference is what parks it, so two
    rules come with it: never remove the room-sensor-lost automation, and never
    leave this one disabled with the head still sitting on the run extreme.

    Reference is sensor.7wq7_temperature (the local Zigbee sensor the vent
    controller already uses for this room), falling back to the ecobee
    basement sensor when the Zigbee one is stale or missing.
  mode: single
  max_exceeded: silent

  trigger:
    - platform: time_pattern
      minutes: "/5"
    - platform: homeassistant
      event: start
    - platform: state
      entity_id:
        - sensor.7wq7_temperature
        - sensor.ecobee_edgewater_road_basement_temperature
        - sensor.ecobee_edgewater_road_desired_heat
        - sensor.ecobee_edgewater_road_desired_cool

  condition:
    - condition: state
      entity_id: input_boolean.basement_heatpump_auto
      state: "on"
    - condition: template
      value_template: >-
        {% set l = states('sensor.7wq7_temperature') | float(0) %}
        {% set lu = states['sensor.7wq7_temperature'].last_updated %}
        {% set ca = (as_timestamp(now()) - as_timestamp(lu)) if lu else 99999 %}
        {% set c = states('sensor.ecobee_edgewater_road_basement_temperature') | float(0) %}
        {{ (ca < 1200 and 40 < l < 100) or (40 < c < 100) }}

  action:
    - variables:
        # THE ECOBEE IS THE AUTHORITY for this room - sole reference, by the
        # owner's instruction. No Zigbee fallback: if the ecobee reading is
        # missing or absurd the reference is 0, which parks the head rather
        # than letting it run on a different sensor.
        ref: >-
          {% set c = states('sensor.ecobee_edgewater_road_basement_temperature') | float(0) %}
          {{ c if 40 < c < 100 else 0 }}
        head: "{{ state_attr('climate.basement_heatpump_basement_office_ac', 'current_temperature') | float(0) }}"
        sp: "{{ state_attr('climate.basement_heatpump_basement_office_ac', 'temperature') | float(0) }}"
        offs: "{{ states('input_number.basement_heatpump_offset') | float(0) }}"
        heat_target: "{{ (states('sensor.ecobee_edgewater_road_desired_heat') | float(64)) + 2 + offs }}"
        cool_target: "{{ (states('sensor.ecobee_edgewater_road_desired_cool') | float(72)) - 2 + offs }}"

    # Demand from the room. Hysteresis: start 0.7F outside the band, keep
    # going until 0.3F past the target.
    - variables:
        heating_now: "{{ is_state('climate.basement_heatpump_basement_office_ac', 'heat') and sp | float(0) > 62 }}"
        cooling_now: "{{ is_state('climate.basement_heatpump_basement_office_ac', 'cool') and sp | float(0) < 83 }}"
        do_heat: >-
          {{ (heating_now and ref | float(0) < heat_target | float(0) + 0.3)
             or (not heating_now and ref | float(0) <= heat_target | float(0) - 0.7) }}
        do_cool: >-
          {{ (cooling_now and ref | float(0) > cool_target | float(0) - 0.3)
             or (not cooling_now and ref | float(0) >= cool_target | float(0) + 0.7) }}

    - choose:
        - conditions:
            - condition: template
              value_template: "{{ do_heat }}"
          sequence:
            - if: "{{ not is_state('climate.basement_heatpump_basement_office_ac', 'heat') }}"
              then:
                - service: climate.set_hvac_mode
                  target:
                    entity_id: climate.basement_heatpump_basement_office_ac
                  data:
                    hvac_mode: heat
                # Never write a setpoint into the previous mode's frame. The
                # head takes seconds to acknowledge a mode change, and a cool
                # idle-park value (84F) landing while it is still in heat mode
                # is a genuine max-heat call - it did exactly that on
                # 2026-11-16 19:22 for ~70s.
                - wait_template: "{{ is_state('climate.basement_heatpump_basement_office_ac', 'heat') }}"
                  timeout: "00:00:20"
                  continue_on_timeout: false
            # Boost/Turbo is latched on the unit, not in HA: it survives our
            # setpoint writes and makes any call we do make run flat out.
            - if: "{{ state_attr('climate.basement_heatpump_basement_office_ac', 'preset_mode') not in ['none', none] }}"
              then:
                - service: climate.set_preset_mode
                  target:
                    entity_id: climate.basement_heatpump_basement_office_ac
                  data:
                    preset_mode: none
            - if: "{{ state_attr('climate.basement_heatpump_basement_office_ac', 'fan_mode') not in ['auto', none] }}"
              then:
                - service: climate.set_fan_mode
                  target:
                    entity_id: climate.basement_heatpump_basement_office_ac
                  data:
                    fan_mode: auto
            # Run extreme, not the room target: the head's own thermostat must
            # never be the thing that ends the call. The room reference below
            # parks it.
            - if: "{{ (sp | float(0) - 86) | abs >= 0.5 }}"
              then:
                - service: climate.set_temperature
                  target:
                    entity_id: climate.basement_heatpump_basement_office_ac
                  data:
                    temperature: 86

        - conditions:
            - condition: template
              value_template: "{{ do_cool }}"
          sequence:
            - if: "{{ not is_state('climate.basement_heatpump_basement_office_ac', 'cool') }}"
              then:
                - service: climate.set_hvac_mode
                  target:
                    entity_id: climate.basement_heatpump_basement_office_ac
                  data:
                    hvac_mode: cool
                # Same guard as the heat branch, in reverse: an 84F park value
                # is harmless in cool mode and a max-cool call in heat mode.
                - wait_template: "{{ is_state('climate.basement_heatpump_basement_office_ac', 'cool') }}"
                  timeout: "00:00:20"
                  continue_on_timeout: false
            - if: "{{ state_attr('climate.basement_heatpump_basement_office_ac', 'preset_mode') not in ['none', none] }}"
              then:
                - service: climate.set_preset_mode
                  target:
                    entity_id: climate.basement_heatpump_basement_office_ac
                  data:
                    preset_mode: none
            - if: "{{ state_attr('climate.basement_heatpump_basement_office_ac', 'fan_mode') not in ['auto', none] }}"
              then:
                - service: climate.set_fan_mode
                  target:
                    entity_id: climate.basement_heatpump_basement_office_ac
                  data:
                    fan_mode: auto
            - if: "{{ (sp | float(0) - 61) | abs >= 0.5 }}"
              then:
                - service: climate.set_temperature
                  target:
                    entity_id: climate.basement_heatpump_basement_office_ac
                  data:
                    temperature: 61

        # Nothing demanded: park it at the off-side of whatever mode it sits in.
        - conditions: []
          sequence:
            - if: "{{ is_state('climate.basement_heatpump_basement_office_ac', 'heat') and sp | float(0) > 62 }}"
              then:
                - service: climate.set_temperature
                  target:
                    entity_id: climate.basement_heatpump_basement_office_ac
                  data:
                    temperature: 61
            - if: "{{ is_state('climate.basement_heatpump_basement_office_ac', 'cool') and sp | float(0) < 83 }}"
              then:
                - service: climate.set_temperature
                  target:
                    entity_id: climate.basement_heatpump_basement_office_ac
                  data:
                    temperature: 84

    # If the room wants heat while the head claims to be 5F+ warmer than the
    # room, the call is being ignored and no command can fix it. Say so.
    - if:
        - condition: template
          value_template: "{{ do_heat and head | float(0) > ref | float(0) + 8 }}"
      then:
        - service: persistent_notification.create
          data:
            title: Basement heat pump is ignoring the heat call
            notification_id: basement_heatpump_sensor_blind
            message: >-
              The room wants {{ heat_target }}F but the head reports
              {{ head }}F while the room sensor says {{ ref }}F. Its own
              temperature sensor is off by enough that it believes the call is
              already satisfied, so it will not run. This needs a physical look
              at the indoor sensor on the head.

- alias: "Basement Heat Pump Room Sensor Lost"
  id: "basement_heatpump_room_sensor_lost"
  description: >-
    Both room references are gone (Zigbee stale AND ecobee unavailable), so
    the only reading left is the head's own unusable sensor. Park the unit at
    idle rather than let it run on that reading, and say so once.
  mode: single
  max_exceeded: silent

  trigger:
    - platform: state
      entity_id:
        - sensor.7wq7_temperature
        - sensor.ecobee_edgewater_road_basement_temperature
      to: "unavailable"
      for: "00:15:00"

  condition:
    - condition: state
      entity_id: input_boolean.basement_heatpump_auto
      state: "on"
    - condition: template
      value_template: >-
        {% set l = states('sensor.7wq7_temperature') | float(0) %}
        {% set c = states('sensor.ecobee_edgewater_road_basement_temperature') | float(0) %}
        {{ not (40 < l < 100) and not (40 < c < 100) }}

  action:
    - service: climate.set_temperature
      target:
        entity_id: climate.basement_heatpump_basement_office_ac
      data:
        temperature: 61
    - service: persistent_notification.create
      data:
        title: Basement heat pump has no room reference
        notification_id: basement_heatpump_ref_lost
        message: >-
          Both the Zigbee basement sensor and the ecobee basement sensor are
          unavailable, so the heat pump was set to idle (61F setpoint) rather
          than left running on its own bad sensor. Check the sensor, or turn
          off Basement Heat Pump Auto and run it manually.
